<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Interface Specification</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Poppins:wght@400;500;600&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=swap">
<style>
/* SynapseDC interface specification (user, 27-Oct-2026: "a technical doc for how our system interacts with northbound and
   southbound systems"). Target design built on the prototype's API contract (app/src/api/types.ts, api/index.ts) and the
   data sources and integration guide (INT-01…28). Sections are plain <section data-k="keywords">; the search filters and
   highlights them, `?q=` searches on load, `#<section id>` jumps. Look follows the DCO tool (NST). */
:root {
  --bg: #f8fafc; --surface: #ffffff; --line: #e2e8f0; --line-2: #cbd5e1;
  --fg: #0f172a; --fg-2: #334155; --muted: #64748b;
  --accent: #1c81ef; --accent-ink: #1d4ed8; --accent-soft: #dbeafe;
  --nb: #1c81ef; --nb-soft: #dbeafe; --sb: #0f766e; --sb-soft: #ccfbf1; --ew: #7c3aed; --ew-soft: #ede9fe;
  --good: #047857; --good-soft: #d1fae5; --warn: #b45309; --warn-soft: #fef3c7; --bad: #dc2626; --bad-soft: #fee2e2;
  --mark: #fde68a; --code-bg: #f1f5f9;
  --f-display: "Poppins", "Segoe UI", system-ui, sans-serif;
  --f-body: "Inter", "Segoe UI", system-ui, sans-serif;
  --f-mono: "JetBrains Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
}
@media (prefers-color-scheme: dark) { :root:not([data-theme="light"]) {
  --bg: #0b1220; --surface: #111a2e; --line: #1f2b44; --line-2: #2c3b5a; --fg: #e6edf7; --fg-2: #c3cfe0; --muted: #8a9ab3;
  --accent: #5aa6ff; --accent-ink: #8cc2ff; --accent-soft: #15284a; --nb: #5aa6ff; --nb-soft: #15284a; --sb: #2dd4bf; --sb-soft: #0d2e2b;
  --ew: #a78bfa; --ew-soft: #241a40; --good: #34d399; --good-soft: #0f2e25;
  --warn: #fbbf24; --warn-soft: #33270b; --bad: #f87171; --bad-soft: #3a1414; --mark: #5b4a12; --code-bg: #0d1628; color-scheme: dark; } }
:root[data-theme="dark"] {
  --bg: #0b1220; --surface: #111a2e; --line: #1f2b44; --line-2: #2c3b5a; --fg: #e6edf7; --fg-2: #c3cfe0; --muted: #8a9ab3;
  --accent: #5aa6ff; --accent-ink: #8cc2ff; --accent-soft: #15284a; --nb: #5aa6ff; --nb-soft: #15284a; --sb: #2dd4bf; --sb-soft: #0d2e2b;
  --ew: #a78bfa; --ew-soft: #241a40; --good: #34d399; --good-soft: #0f2e25;
  --warn: #fbbf24; --warn-soft: #33270b; --bad: #f87171; --bad-soft: #3a1414; --mark: #5b4a12; --code-bg: #0d1628; color-scheme: dark; }
* { box-sizing: border-box; }
[hidden] { display: none !important; }
html { scroll-padding-top: 76px; }
body { margin: 0; background: var(--bg); color: var(--fg); font-family: var(--f-body); font-size: 14.5px; line-height: 1.6; }
h1, h2, h3, h4 { font-family: var(--f-display); font-weight: 500; margin: 0; color: var(--fg); text-wrap: balance; }
p { margin: 0 0 10px; }
a { color: var(--accent-ink); }
button { font: inherit; color: inherit; cursor: pointer; }
button:focus-visible, input:focus-visible, a:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
code { font-family: var(--f-mono); background: var(--code-bg); border: 1px solid var(--line); border-radius: 4px; padding: 0 4px; font-size: .84em; overflow-wrap: anywhere; }
pre { font-family: var(--f-mono); background: var(--code-bg); border: 1px solid var(--line); border-radius: 8px; padding: 12px 14px; font-size: 12.5px; line-height: 1.55; overflow-x: auto; margin: 8px 0 14px; }
pre code { background: none; border: 0; padding: 0; font-size: inherit; }
mark { background: var(--mark); color: inherit; border-radius: 2px; padding: 0 1px; }
ul, ol { margin: 0 0 10px; padding-left: 20px; } li { margin: 2px 0; }
.wrap { max-width: 1320px; margin: 0 auto; padding: 0 20px 56px; }

.top { padding: 26px 0 14px; display: grid; gap: 8px; }
.eyebrow { font-family: var(--f-display); font-size: 11px; letter-spacing: .08em; text-transform: uppercase; color: var(--accent-ink); font-weight: 600; }
.top h1 { font-size: 26px; }
.top .lede { color: var(--fg-2); max-width: 900px; }
.meta { display: flex; flex-wrap: wrap; gap: 6px; }
.bar { position: sticky; top: 0; z-index: 5; background: var(--bg); padding: 10px 0; border-bottom: 1px solid var(--line); }
.search { display: flex; gap: 8px; align-items: center; }
.search .box { flex: 1; position: relative; }
.search input { width: 100%; height: 42px; border: 1px solid var(--line-2); border-radius: 10px; background: var(--surface); color: var(--fg); padding: 0 40px; font: inherit; font-size: 15px; }
.search .ico { position: absolute; left: 13px; top: 11px; width: 18px; height: 18px; color: var(--muted); }
.search .clr { position: absolute; right: 7px; top: 7px; width: 28px; height: 28px; border: 0; background: none; color: var(--muted); border-radius: 6px; font-size: 18px; line-height: 1; }
.search .clr:hover { background: var(--code-bg); }
.hits { font-size: 12.5px; color: var(--muted); white-space: nowrap; min-width: 92px; text-align: right; }
.btn { height: 36px; padding: 0 12px; border: 1px solid var(--line-2); background: var(--surface); border-radius: 8px; font-size: 13px; white-space: nowrap; }
.btn:hover { border-color: var(--accent); color: var(--accent-ink); }
.quick { display: flex; flex-wrap: wrap; gap: 6px; margin-top: 8px; }
.chip { border: 1px solid var(--line-2); background: var(--surface); border-radius: 999px; padding: 2px 10px; font-size: 12.5px; color: var(--fg-2); }
.chip:hover { border-color: var(--accent); color: var(--accent-ink); }

.layout { display: grid; grid-template-columns: 250px minmax(0, 1fr); gap: 28px; margin-top: 18px; align-items: start; }
.toc { position: sticky; top: 76px; max-height: calc(100vh - 92px); overflow: auto; font-size: 13px; padding-right: 4px; }
.toc a { display: block; text-decoration: none; color: var(--fg-2); padding: 3px 8px; border-radius: 6px; border-left: 2px solid transparent; }
.toc a:hover { background: var(--code-bg); }
.toc a.on { color: var(--accent-ink); border-left-color: var(--accent); background: var(--accent-soft); }
.toc a.l3 { padding-left: 20px; font-size: 12.5px; color: var(--muted); }
.toc a.dim { opacity: .35; }
.toc .grp { font-family: var(--f-display); font-size: 10.5px; letter-spacing: .08em; text-transform: uppercase; color: var(--muted); margin: 12px 8px 4px; font-weight: 600; }

main section { background: var(--surface); border: 1px solid var(--line); border-radius: 12px; padding: 20px 22px; margin-bottom: 14px; }
main section > h2 { font-size: 19px; margin-bottom: 10px; display: flex; align-items: center; gap: 10px; flex-wrap: wrap; }
main section h3 { font-size: 15px; margin: 16px 0 8px; }
.num { font-family: var(--f-mono); font-size: 12px; color: var(--muted); font-weight: 500; }
.tag { display: inline-block; font-family: var(--f-body); font-size: 11px; font-weight: 600; border-radius: 999px; padding: 1px 8px; letter-spacing: .02em; vertical-align: middle; }
.tag.nb { background: var(--nb-soft); color: var(--nb); } .tag.sb { background: var(--sb-soft); color: var(--sb); } .tag.ew { background: var(--ew-soft); color: var(--ew); }
.tag.td { background: var(--warn-soft); color: var(--warn); } .tag.ok { background: var(--good-soft); color: var(--good); } .tag.ro { background: var(--code-bg); color: var(--fg-2); border: 1px solid var(--line); }
.note { border-left: 3px solid var(--accent); background: var(--accent-soft); padding: 9px 12px; border-radius: 6px; margin: 10px 0; color: var(--fg); }
.note.warn { border-left-color: var(--warn); background: var(--warn-soft); }
.tw { overflow-x: auto; margin: 6px 0 14px; border: 1px solid var(--line); border-radius: 8px; }
table { width: 100%; border-collapse: collapse; font-size: 13px; }
th { text-align: left; font-weight: 500; color: var(--fg-2); background: var(--code-bg); padding: 8px 10px; border-bottom: 1px solid var(--line); white-space: nowrap; }
td { padding: 7px 10px; border-bottom: 1px solid var(--line); vertical-align: top; }
tr:last-child td { border-bottom: 0; }
td code { white-space: nowrap; }
.grid2 { display: grid; grid-template-columns: 1fr 1fr; gap: 12px; }
.card { border: 1px solid var(--line); border-radius: 10px; padding: 12px 14px; }
.card h4 { font-size: 14px; margin-bottom: 4px; }
.card p { color: var(--fg-2); font-size: 13.5px; margin: 0; }
.diagram { border: 1px solid var(--line); border-radius: 10px; padding: 10px; background: var(--bg); overflow-x: auto; }
.diagram svg { display: block; width: 100%; min-width: 760px; height: auto; font-family: var(--f-body); }
.empty { padding: 30px; text-align: center; color: var(--muted); }

body.embed .top { display: none; }
body.embed .bar { padding-top: 12px; }
@media (max-width: 900px) {
  .layout { grid-template-columns: minmax(0, 1fr); }
  .toc { position: static; max-height: none; border: 1px solid var(--line); border-radius: 10px; padding: 8px; background: var(--surface); }
  .grid2 { grid-template-columns: 1fr; }
  .wrap { padding: 0 16px 40px; }
  main section { padding: 16px; }
  .hits { display: none; }
}
@media print {
  .bar, .toc { display: none !important; }
  .layout { display: block; }
  main section { break-inside: avoid-page; border: 0; padding: 0 0 14px; }
  body { background: #fff; }
}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="eyebrow">SynapseDC · Technical specification</div>
    <h1>Northbound and southbound interfaces</h1>
    <p class="lede">How the SynapseDC datacenter platform exchanges data with the systems above it (portals, ITSM, BSS, analytics, SIEM, the other platform modules) and with the equipment and systems below it (network, servers and BMCs, GPUs, power, cooling, BMS, access control), through the on-site collector. Every interface lists its direction, protocol, port, authentication, rate and payload.</p>
    <div class="meta"><span class="tag td">Target design · v0.9 draft · 27-Oct-2026</span><span class="tag ro">Contract: app/src/api/types.ts</span><span class="tag ro">Register: INT-01 to INT-28 and NB-01 to NB-12</span></div>
  </header>

  <div class="bar">
    <div class="search">
      <div class="box">
        <svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><circle cx="11" cy="11" r="7"/><path d="m20 20-3.5-3.5"/></svg>
        <input id="q" type="text" autocomplete="off" placeholder="Search a protocol, port, system or field (SNMP, 502, ServiceNow, webhook, Xid, mTLS…)" aria-label="Search the specification">
        <button class="clr" id="clr" aria-label="Clear search" hidden>×</button>
      </div>
      <span class="hits" id="hits"></span>
      <button class="btn" id="print" type="button">Print</button>
    </div>
    <div class="quick" id="quick"></div>
  </div>

  <div class="layout">
    <nav class="toc" id="toc" aria-label="Contents"></nav>
    <main id="main">

<!-- ============================================================ OVERVIEW -->
<section id="overview" data-grp="Overview" data-k="context diagram purpose scope north south east west">
  <h2><span class="num">1</span>Purpose, scope and the interface map</h2>
  <p>SynapseDC sits between the datacenter's equipment and the business. <b>Southbound</b> interfaces bring live state and records in from the equipment and the site systems; they are read-only. <b>Northbound</b> interfaces give the systems above SynapseDC its data and events (APIs, event streams, ticket and paging sync, exports, embedded screens). <b>East–west</b> interfaces connect SynapseDC to the other modules of the platform (Operate to Acquire / BSS, Services &amp; ITSM, Plan to Build, Supply Chain, Opstral Ops Toolkit).</p>
  <div class="diagram" role="img" aria-label="Interface map: northbound systems above SynapseDC, platform modules beside it, the on-site collector and equipment below it">
    <svg viewBox="0 0 1000 560">
      <defs>
        <marker id="ah" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 10 5 0 10z" fill="currentColor"/></marker>
      </defs>
      <g font-size="12" fill="var(--fg)">
        <text x="20" y="26" font-weight="600" fill="var(--nb)" font-size="12">NORTHBOUND · consumers of SynapseDC</text>
        <g>
          <rect x="20" y="38" width="140" height="58" rx="8" fill="var(--nb-soft)" stroke="var(--nb)"/><text x="90" y="62" text-anchor="middle">Platform portal</text><text x="90" y="80" text-anchor="middle" fill="var(--muted)" font-size="11">embed · SSO</text>
          <rect x="176" y="38" width="140" height="58" rx="8" fill="var(--nb-soft)" stroke="var(--nb)"/><text x="246" y="62" text-anchor="middle">ITSM</text><text x="246" y="80" text-anchor="middle" fill="var(--muted)" font-size="11">ServiceNow · Jira SM</text>
          <rect x="332" y="38" width="140" height="58" rx="8" fill="var(--nb-soft)" stroke="var(--nb)"/><text x="402" y="62" text-anchor="middle">Paging &amp; notices</text><text x="402" y="80" text-anchor="middle" fill="var(--muted)" font-size="11">PagerDuty · email · SMS</text>
          <rect x="488" y="38" width="140" height="58" rx="8" fill="var(--nb-soft)" stroke="var(--nb)"/><text x="558" y="62" text-anchor="middle">CRM / billing</text><text x="558" y="80" text-anchor="middle" fill="var(--muted)" font-size="11">Salesforce · SAP · Zuora</text>
          <rect x="644" y="38" width="140" height="58" rx="8" fill="var(--nb-soft)" stroke="var(--nb)"/><text x="714" y="62" text-anchor="middle">Analytics / BI</text><text x="714" y="80" text-anchor="middle" fill="var(--muted)" font-size="11">Prometheus · OTLP · files</text>
          <rect x="800" y="38" width="180" height="58" rx="8" fill="var(--nb-soft)" stroke="var(--nb)"/><text x="890" y="62" text-anchor="middle">SIEM / tenant portal</text><text x="890" y="80" text-anchor="middle" fill="var(--muted)" font-size="11">OCSF · tenant-scoped API</text>
        </g>
        <g color="var(--nb)" stroke="var(--nb)" stroke-width="1.5">
          <line x1="246" y1="146" x2="246" y2="104" marker-end="url(#ah)"/><line x1="402" y1="146" x2="402" y2="104" marker-end="url(#ah)"/><line x1="558" y1="146" x2="558" y2="104" marker-end="url(#ah)"/>
        </g>
        <text x="574" y="132" fill="var(--nb)" font-size="11">REST API · events · ITSM &amp; paging sync · export · embed</text>

        <rect x="200" y="150" width="600" height="150" rx="12" fill="var(--surface)" stroke="var(--line-2)" stroke-width="1.5"/>
        <text x="500" y="174" text-anchor="middle" font-family="var(--f-display)" font-size="15" font-weight="600">SynapseDC platform (central)</text>
        <g font-size="11.5">
          <rect x="220" y="188" width="176" height="44" rx="6" fill="var(--bg)" stroke="var(--line)"/><text x="308" y="207" text-anchor="middle">API gateway</text><text x="308" y="223" text-anchor="middle" fill="var(--muted)" font-size="10.5">OAuth 2.0 · rate limits · audit</text>
          <rect x="412" y="188" width="176" height="44" rx="6" fill="var(--bg)" stroke="var(--line)"/><text x="500" y="207" text-anchor="middle">Event bus</text><text x="500" y="223" text-anchor="middle" fill="var(--muted)" font-size="10.5">CloudEvents · outbox</text>
          <rect x="604" y="188" width="176" height="44" rx="6" fill="var(--bg)" stroke="var(--line)"/><text x="692" y="207" text-anchor="middle">Read models</text><text x="692" y="223" text-anchor="middle" fill="var(--muted)" font-size="10.5">impact · revenue · RCA · GPU</text>
          <rect x="220" y="242" width="176" height="44" rx="6" fill="var(--bg)" stroke="var(--line)"/><text x="308" y="261" text-anchor="middle">OAP telemetry services</text><text x="308" y="277" text-anchor="middle" fill="var(--muted)" font-size="10.5">ingestion · consumer · ClickHouse</text>
          <rect x="412" y="242" width="176" height="44" rx="6" fill="var(--bg)" stroke="var(--line)"/><text x="500" y="261" text-anchor="middle">SynapseDC store</text><text x="500" y="277" text-anchor="middle" fill="var(--muted)" font-size="10.5">datacenter-specific data only</text>
          <rect x="604" y="242" width="176" height="44" rx="6" fill="var(--bg)" stroke="var(--line)"/><text x="692" y="261" text-anchor="middle">Module API clients</text><text x="692" y="277" text-anchor="middle" fill="var(--muted)" font-size="10.5">BSS · ITSM · Plan to Build · Ops</text>
        </g>

        <text x="20" y="176" font-weight="600" fill="var(--ew)">EAST–WEST</text>
        <rect x="20" y="186" width="160" height="100" rx="8" fill="var(--ew-soft)" stroke="var(--ew)"/>
        <text x="100" y="208" text-anchor="middle" font-size="11.5">BSS · CRM · Orders</text><text x="100" y="226" text-anchor="middle" font-size="11.5">Services &amp; ITSM</text><text x="100" y="244" text-anchor="middle" font-size="11.5">Plan to Build</text><text x="100" y="262" text-anchor="middle" font-size="11.5">Supply Chain</text><text x="100" y="280" text-anchor="middle" font-size="11" fill="var(--muted)">platform events</text>
        <rect x="820" y="186" width="160" height="100" rx="8" fill="var(--ew-soft)" stroke="var(--ew)"/>
        <text x="900" y="208" text-anchor="middle" font-size="11.5">Opstral Ops Toolkit</text><text x="900" y="226" text-anchor="middle" font-size="11.5">System Alerts</text><text x="900" y="244" text-anchor="middle" font-size="11.5">Telemetry / Data Ops</text><text x="900" y="262" text-anchor="middle" font-size="11.5">Security Ops</text><text x="900" y="280" text-anchor="middle" font-size="11" fill="var(--muted)">shared identity</text>
        <g stroke="var(--ew)" color="var(--ew)" stroke-width="1.5"><line x1="182" y1="236" x2="198" y2="236" marker-end="url(#ah)" marker-start="url(#ah)"/><line x1="802" y1="236" x2="818" y2="236" marker-end="url(#ah)" marker-start="url(#ah)"/></g>

        <g color="var(--sb)" stroke="var(--sb)" stroke-width="1.5"><line x1="500" y1="352" x2="500" y2="306" marker-end="url(#ah)"/></g>
        <text x="512" y="332" fill="var(--sb)" font-size="11">outbound only · mTLS 443 · OTLP / remote write / events · disk buffer</text>
        <rect x="330" y="356" width="340" height="50" rx="10" fill="var(--sb-soft)" stroke="var(--sb)" stroke-width="1.5"/>
        <text x="500" y="378" text-anchor="middle" font-weight="600">On-site collector (per datacenter, active + standby)</text>
        <text x="500" y="396" text-anchor="middle" fill="var(--muted)" font-size="11">credential vault · readers · normalisation · buffering</text>

        <text x="20" y="440" font-weight="600" fill="var(--sb)">SOUTHBOUND · read-only sources</text>
        <g stroke="var(--sb)" stroke-width="1.2" color="var(--sb)">
          <line x1="110" y1="450" x2="420" y2="408" /><line x1="250" y1="450" x2="450" y2="408"/><line x1="390" y1="450" x2="480" y2="408"/><line x1="530" y1="450" x2="510" y2="408"/><line x1="670" y1="450" x2="545" y2="408"/><line x1="810" y1="450" x2="580" y2="408"/><line x1="920" y1="450" x2="610" y2="408"/>
        </g>
        <g font-size="11.5">
          <rect x="20" y="452" width="130" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="85" y="474" text-anchor="middle">Network</text><text x="85" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">SNMPv3 · gNMI</text><text x="85" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">syslog · traps</text>
          <rect x="160" y="452" width="130" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="225" y="474" text-anchor="middle">Servers / BMC</text><text x="225" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">Redfish · IPMI</text><text x="225" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">EventService</text>
          <rect x="300" y="452" width="130" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="365" y="474" text-anchor="middle">GPUs &amp; jobs</text><text x="365" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">DCGM · hl-smi</text><text x="365" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">Slurm · K8s · UFM</text>
          <rect x="440" y="452" width="130" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="505" y="474" text-anchor="middle">Power chain</text><text x="505" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">SNMP UPS-MIB</text><text x="505" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">Modbus TCP / RTU</text>
          <rect x="580" y="452" width="130" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="645" y="474" text-anchor="middle">BMS / cooling</text><text x="645" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">BACnet/IP · /SC</text><text x="645" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">OPC UA · fire · leak</text>
          <rect x="720" y="452" width="130" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="785" y="474" text-anchor="middle">Access &amp; video</text><text x="785" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">PACS / VMS REST</text><text x="785" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">event streams</text>
          <rect x="860" y="452" width="120" height="72" rx="8" fill="var(--surface)" stroke="var(--sb)"/><text x="920" y="474" text-anchor="middle">Records</text><text x="920" y="492" text-anchor="middle" fill="var(--muted)" font-size="10.5">DCIM · CMDB</text><text x="920" y="508" text-anchor="middle" fill="var(--muted)" font-size="10.5">IPAM · OEM</text>
        </g>
        <text x="20" y="550" fill="var(--muted)" font-size="11">Record systems (DCIM, CMDB, IPAM, OEM lifecycle) are reached by central connectors over HTTPS, not through the collector, unless they are on the site network.</text>
      </g>
    </svg>
  </div>
  <div class="grid2" style="margin-top:12px">
    <div class="card"><h4><span class="tag nb">Northbound</span> what SynapseDC offers</h4><p>REST API v1 (queries and commands), events (webhooks, Kafka), ITSM and paging sync, CRM / billing exchange, metric and bulk export, SIEM feed, embedded screens and a tenant-scoped API.</p></div>
    <div class="card"><h4><span class="tag sb">Southbound</span> what SynapseDC reads</h4><p>Live state from equipment through one collector per site (SNMP, Redfish, gNMI, Modbus, BACnet, DCGM, schedulers, PACS) and records from DCIM, CMDB, IPAM and OEM systems. Never writes to plant, security equipment or tenant gear.</p></div>
  </div>
  <div class="note warn"><b>Status.</b> This is the target design. The prototype implements the API contract (<code>api/types.ts</code>) over mock data; the gateway, event bus, collector, stores and connectors are to be built. Items marked <span class="tag td">to discuss</span> need a decision with the customer or a platform module team.</div>
</section>

<section id="principles" data-grp="Overview" data-k="principles read-only outbound idempotent versioning time utc identifiers system of record">
  <h2><span class="num">2</span>Design principles</h2>
  <ol>
    <li><b>Southbound is read-only.</b> SynapseDC never switches, sets or resets plant, BMS points, network configuration, BMCs, security equipment or tenant equipment. Recommendations are carried out by people, through a change request.</li>
    <li><b>Outbound only from the site.</b> The collector opens every connection; nothing outside the datacenter connects in. Protocols that must not cross a WAN (SNMP, Modbus, BACnet, IPMI) stay on the site's management and facility VLANs.</li>
    <li><b>One contract.</b> Every screen, API response and event uses the shapes in <code>api/types.ts</code> (Alert, Incident, Change, NetworkElement, Datacenter, Service, Customer, GpuNode…). Vendor formats are converted at the collector or the connector, never in the core.</li>
    <li><b>The platform module owns its record.</b> Where a platform module (CRM, ITSM, Inventory, IP Management, Vendors) holds an object, it is the system of record; SynapseDC reads it and links to it. Where the customer has their own system, it is integrated; where they have none, the platform's module is offered.</li>
    <li><b>Idempotent and replayable.</b> Every write carries an <code>Idempotency-Key</code>; every event has an id and a per-object sequence; consumers can replay from a cursor or Kafka offset.</li>
    <li><b>Versioned.</b> URL major version (<code>/v1</code>); additive changes only within a version; deprecations announced with <code>Deprecation</code> and <code>Sunset</code> headers at least 6 months ahead.</li>
    <li><b>Time and identity.</b> All times are UTC, RFC 3339 in JSON (the prototype uses epoch ms internally); every sample keeps the source and receipt timestamps. Object ids are stable strings (<code>MH-DC-001</code>, <code>INC-0001</code>, <code>CHG-2001</code>); external references are kept in <code>externalRefs[]</code>.</li>
    <li><b>Consume the platform, build only what is datacenter-specific.</b> Existing platform modules (BSS, Services &amp; ITSM, Ops Toolkit, AI Foundry, Platform Engineering, Intelligence Hub, Plan to Build, Supply Chain) are consumed only through their APIs; SynapseDC builds no database, backend or screen for them. Telemetry is written through the <b>OAP telemetry ingestion microservice</b> and read through the <b>OAP telemetry consumer microservice</b>, both on ClickHouse; SynapseDC runs no time-series store (BRD 3.4, ARCH-001…012).</li>
    <li><b>Customers' data stays theirs.</b> For colocation, tenant equipment is never polled (power and environment at the cabinet only). For a GPU cloud, GPU telemetry and job metadata are read; workload data, models and code never are.</li>
  </ol>
</section>

<section id="register" data-grp="Overview" data-k="register list interfaces nb int priority owner">
  <h2><span class="num">3</span>Interface register</h2>
  <p>Northbound interfaces are <code>NB-nn</code>; southbound and record interfaces keep the integration guide's <code>INT-nn</code> numbers. Priority: P1 feeds the Command center and the datacenter page, P2 the facility and GPU detail, P3 business and process views.</p>
  <div class="tw"><table>
    <thead><tr><th>ID</th><th>Interface</th><th>Dir.</th><th>Protocol</th><th>Pattern</th><th>Pri.</th><th>Section</th></tr></thead>
    <tbody>
      <tr><td>NB-01</td><td>SynapseDC REST API v1</td><td><span class="tag nb">North</span></td><td>HTTPS / JSON, OpenAPI 3.1</td><td>request / response</td><td>P1</td><td><a href="#nb-rest">5</a></td></tr>
      <tr><td>NB-02</td><td>Webhooks</td><td><span class="tag nb">North</span></td><td>HTTPS POST, CloudEvents 1.0, HMAC</td><td>push</td><td>P1</td><td><a href="#nb-events">6</a></td></tr>
      <tr><td>NB-03</td><td>Event stream</td><td><span class="tag nb">North</span></td><td>Kafka (SASL/SCRAM or mTLS)</td><td>publish / subscribe</td><td>P2</td><td><a href="#nb-events">6</a></td></tr>
      <tr><td>NB-04</td><td>ITSM sync (incident, problem, change, CMDB)</td><td><span class="tag nb">North</span> ⇄</td><td>ServiceNow Table API + Event Mgmt; Jira SM; BMC Helix</td><td>bidirectional</td><td>P1</td><td><a href="#nb-itsm">7</a></td></tr>
      <tr><td>NB-05</td><td>Paging and on-call</td><td><span class="tag nb">North</span> ⇄</td><td>PagerDuty Events v2 + REST; xMatters; Opsgenie</td><td>push + poll</td><td>P1</td><td><a href="#nb-paging">8</a></td></tr>
      <tr><td>NB-06</td><td>Customer notifications</td><td><span class="tag nb">North</span></td><td>SMTP, SMS gateway, Slack / Teams webhooks</td><td>push</td><td>P2</td><td><a href="#nb-paging">8</a></td></tr>
      <tr><td>NB-07</td><td>CRM, contracts and billing</td><td><span class="tag nb">North</span> ⇄</td><td>Salesforce REST, SAP OData, Zuora / Chargebee</td><td>sync + push</td><td>P3</td><td><a href="#nb-bss">9</a></td></tr>
      <tr><td>NB-08</td><td>Metric export</td><td><span class="tag nb">North</span></td><td>Prometheus federation / remote write, OTLP</td><td>pull / push</td><td>P2</td><td><a href="#nb-export">10</a></td></tr>
      <tr><td>NB-09</td><td>Bulk and report export</td><td><span class="tag nb">North</span></td><td>Parquet / CSV to object storage; SQL views</td><td>batch</td><td>P3</td><td><a href="#nb-export">10</a></td></tr>
      <tr><td>NB-10</td><td>SIEM feed</td><td><span class="tag nb">North</span></td><td>OCSF JSON over syslog-TLS, Kafka, Splunk HEC, Sentinel DCR</td><td>push</td><td>P2</td><td><a href="#nb-siem">11</a></td></tr>
      <tr><td>NB-11</td><td>Embedded screens</td><td><span class="tag nb">North</span></td><td>iframe, <code>?shell=false</code>, OIDC SSO</td><td>UI</td><td>P1</td><td><a href="#nb-embed">12</a></td></tr>
      <tr><td>NB-12</td><td>Tenant-scoped API</td><td><span class="tag nb">North</span></td><td>REST v1 with tenant tokens</td><td>request / response</td><td>P3 <span class="tag td">to discuss</span></td><td><a href="#nb-tenant">13</a></td></tr>
      <tr><td>EW</td><td>Platform modules</td><td><span class="tag ew">East–west</span></td><td>platform events + module APIs</td><td>both</td><td>P1–P3</td><td><a href="#ew">14</a></td></tr>
      <tr><td>INT-01…13</td><td>Equipment and site systems through the collector</td><td><span class="tag sb">South</span></td><td>SNMP, gNMI, syslog, Redfish, IPMI, DCGM, Modbus, BACnet, OPC UA, Slurm / K8s, UFM</td><td>poll + push</td><td>P1–P2</td><td><a href="#sb-sources">17</a></td></tr>
      <tr><td>INT-14…19, 26, 27</td><td>Records and security systems</td><td><span class="tag sb">South</span></td><td>NetBox / dcTrack / Nlyte, ServiceNow CMDB, Infoblox / BlueCat, PACS / VMS, OEM APIs, CMMS</td><td>sync + events</td><td>P2–P3</td><td><a href="#sb-records">19</a></td></tr>
      <tr><td>INT-28</td><td>Collector to platform</td><td><span class="tag sb">South</span> → core</td><td>OTLP / remote write / HTTPS events, mTLS</td><td>push</td><td>P1</td><td><a href="#sb-uplink">16</a></td></tr>
    </tbody>
  </table></div>
</section>

<!-- ============================================================ NORTHBOUND -->
<section id="nb-common" data-grp="Northbound" data-k="authentication oauth oidc client credentials scopes rate limit pagination errors problem json etag tenant">
  <h2><span class="num">4</span>Northbound common rules <span class="tag nb">North</span></h2>
  <h3>Authentication and authorisation</h3>
  <div class="tw"><table>
    <thead><tr><th>Caller</th><th>Method</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>People (screens, embed)</td><td>OIDC authorisation code + PKCE against the platform identity provider (Keycloak) or the customer's IdP (Entra ID, Okta) by federation</td><td>roles from groups; site scope from a claim</td></tr>
      <tr><td>Systems (ITSM, BI, scripts)</td><td>OAuth 2.0 client credentials, JWT access token, 15 min life</td><td>one client per integration, never shared</td></tr>
      <tr><td>High-trust systems</td><td>mTLS-bound tokens (RFC 8705)</td><td>for write scopes and the Kafka stream</td></tr>
      <tr><td>Webhook receivers</td><td>HMAC-SHA256 signature on each delivery</td><td>see section 6</td></tr>
    </tbody>
  </table></div>
  <p>Scopes are <code>&lt;area&gt;:read</code> / <code>&lt;area&gt;:write</code>: <code>estate</code>, <code>alerts</code>, <code>incidents</code>, <code>changes</code>, <code>facilities</code>, <code>gpu</code>, <code>capacity</code>, <code>revenue</code>, <code>dcim</code>, <code>ipam</code>, <code>planner</code>, <code>delivery</code>, <code>secops</code>, <code>compliance</code>, <code>audit</code>. A token may also carry <code>dc</code> (allowed datacenter ids) and <code>tenant</code> (customer id, for NB-12). Every write is recorded in the audit trail (<code>GET /audit</code>) with the client id.</p>
  <h3>Conventions</h3>
  <div class="tw"><table>
    <thead><tr><th>Topic</th><th>Rule</th></tr></thead>
    <tbody>
      <tr><td>Base URL</td><td><code>https://{tenant-host}/api/dco/v1</code></td></tr>
      <tr><td>Format</td><td>JSON (UTF-8), camelCase fields as in <code>api/types.ts</code>; times RFC 3339 UTC; money as <code>{ "amount": 1234.5, "currency": "USD" }</code></td></tr>
      <tr><td>Lists</td><td>cursor paging: <code>?limit=100&amp;cursor=…</code> → <code>{ "items": [], "next": "…" }</code>; max 1000; filters are the query parameters listed per resource; <code>?fields=</code> to trim</td></tr>
      <tr><td>Caching</td><td><code>ETag</code> on every GET, <code>If-None-Match</code> → 304; writes on a record need <code>If-Match</code> (412 on conflict)</td></tr>
      <tr><td>Writes</td><td><code>Idempotency-Key</code> header required on POST; replays within 24 h return the first result</td></tr>
      <tr><td>Errors</td><td>RFC 9457 problem details: <code>{ "type", "title", "status", "detail", "instance", "errors": [{ "field", "message" }] }</code></td></tr>
      <tr><td>Rate limits</td><td>per client: 600 reads / min, 60 writes / min (configurable); <code>429</code> with <code>Retry-After</code>; <code>RateLimit-*</code> headers</td></tr>
      <tr><td>Tracing</td><td>W3C <code>traceparent</code> accepted and returned; <code>X-Request-Id</code> on every response</td></tr>
      <tr><td>Change control</td><td>DCIM and IPAM writes take a <code>cr</code> object (standard / open CR / raise new), as on the screens; without one the call returns 422</td></tr>
    </tbody>
  </table></div>
  <pre><code>HTTP/1.1 422 Unprocessable Content
Content-Type: application/problem+json

{ "type": "https://docs.synapsedc/errors/cr-required",
  "title": "A change request is required",
  "status": 422,
  "detail": "Installing a device at MH-DC-001 needs an approved or open change request.",
  "instance": "/api/dco/v1/dcim/devices" }</code></pre>
</section>

<section id="nb-rest" data-grp="Northbound" data-k="rest api endpoints resources get post patch openapi query commands catalogue">
  <h2><span class="num">5</span>NB-01 · REST API v1 <span class="tag nb">North</span></h2>
  <p>The API is the same contract the screens use today (each function in <code>api/index.ts</code> names its future path). About 170 operations in 18 groups; the table lists the main ones. The OpenAPI 3.1 document is generated from <code>api/types.ts</code>.</p>
  <div class="tw"><table>
    <thead><tr><th>Group</th><th>Read</th><th>Write / command</th><th>Scope</th></tr></thead>
    <tbody>
      <tr><td>Estate &amp; datacenters</td><td><code>GET /estate</code> · <code>/command-center</code> · <code>/datacenters</code> · <code>/datacenters/:id</code> · <code>/datacenters/:id/topology</code> · <code>/search?q</code></td><td><code>POST /datacenters/:id/discovery</code></td><td>estate</td></tr>
      <tr><td>Equipment</td><td><code>GET /network-elements?dcId</code> · <code>/network-elements/:id</code> · <code>/:id/interfaces</code> · <code>/:id/physical</code> · <code>/:id/lifecycle</code> · <code>/links?dcId&amp;neId</code> · <code>/links/:id/cable-path</code></td><td><code>PATCH /network-elements/:id</code></td><td>estate</td></tr>
      <tr><td>Alerts</td><td><code>GET /alerts?dcId&amp;neId&amp;severity&amp;state&amp;scope</code></td><td><code>POST /alerts/:id/ack</code></td><td>alerts</td></tr>
      <tr><td>Incidents &amp; problems</td><td><code>GET /incidents</code> · <code>/incidents/:id</code> · <code>/incidents/:id/operations</code> · <code>/problems</code></td><td><code>POST /incidents</code> · <code>/:id/advance</code> · <code>/:id/worklog</code> · <code>/:id/verify</code> · <code>/:id/emergency-change</code> · <code>/:id/rca/:idx/feedback</code> · <code>PATCH /:id/actions/:step</code></td><td>incidents</td></tr>
      <tr><td>Change management</td><td><code>GET /change-management</code> · <code>/changes</code> · <code>/changes/:id</code> · <code>/changes/:id/dcim-work</code></td><td><code>POST /changes</code> · <code>/changes/impact-preview</code> · <code>/:id/decision</code> · <code>/:id/transition</code> · <code>/:id/dcim-work/execute</code></td><td>changes</td></tr>
      <tr><td>Facilities</td><td><code>GET /datacenters/:id/physical</code> · <code>/safety</code> · <code>/maintenance-plan</code> · <code>/resilience-tests</code> · <code>/what-if?asset</code> · <code>/access-log</code> · <code>/on-call</code></td><td>—</td><td>facilities</td></tr>
      <tr><td>GPU fleet</td><td><code>GET /ai-infrastructure?dcId</code> · <code>/ai-infrastructure/nodes/:id</code></td><td>—</td><td>gpu</td></tr>
      <tr><td>Customers &amp; services</td><td><code>GET /customers</code> · <code>/customers/:id</code> · <code>/services?dcId&amp;neId&amp;customerId</code> · <code>/colocation/orders</code></td><td>—</td><td>estate</td></tr>
      <tr><td>Revenue impact</td><td><code>GET /revenue-impact?dcId</code></td><td>—</td><td>revenue</td></tr>
      <tr><td>Capacity &amp; power</td><td><code>GET /capacity?dcId</code> · <code>/capacity/power-economics?dcId</code></td><td><code>POST /capacity/plans</code></td><td>capacity</td></tr>
      <tr><td>DCIM</td><td><code>GET /dcim?dcId</code> · <code>/dcim/devices</code> · <code>/dcim/racks/:id</code> · <code>/racks/:id/free-units</code> · <code>/dcim/cables</code> · <code>/dcim/device-types</code> · <code>/dcim/change-requests</code></td><td><code>POST /dcim/racks</code> · <code>/dcim/devices</code> · <code>/dcim/cables</code> · <code>/racks/:id/reservations</code> · <code>/power-panels</code> · <code>/power-feeds</code> · <code>PATCH /dcim/devices/:id</code> · <code>DELETE /dcim/cables/:id</code></td><td>dcim</td></tr>
      <tr><td>IP &amp; network</td><td><code>GET /ipam?dcId</code> · <code>/ipam/ip-addresses/:id</code> · <code>/ipam/integrations</code></td><td><code>POST /ipam/prefixes</code> · <code>/prefixes/:id/available-ips</code> · <code>/prefixes/:id/available-prefixes</code> · <code>/ipam/{kind}s</code> · <code>/integrations/:id/sync</code></td><td>ipam</td></tr>
      <tr><td>Planner</td><td><code>GET /planner/{collection}</code> · <code>/planner/plans?status</code></td><td>plan create, submit, decide, revise</td><td>planner</td></tr>
      <tr><td>Delivery &amp; work orders</td><td><code>GET /delivery</code> · <code>/delivery/projects/:id</code> · <code>/delivery/work-orders/:id</code> · <code>/workorders</code> · <code>/workorders/kpis</code></td><td><code>POST /delivery/projects</code> · <code>/:id/start</code> · <code>/:id/commissioning/:level</code> · <code>/:id/handover</code> · <code>/purchase-orders/:id/receipt</code> · <code>/work-orders/:id/advance</code> · <code>/sign-off</code></td><td>delivery</td></tr>
      <tr><td>Security Ops</td><td><code>GET /secops</code></td><td><code>PATCH /secops/rules/:id</code> · <code>/secops/vulnerabilities/:id</code></td><td>secops</td></tr>
      <tr><td>Compliance</td><td><code>GET /compliance</code></td><td><code>POST /compliance/policies</code> · <code>/controls</code> · <code>/controls/:id/attestation</code> · <code>PATCH /policies/:id</code></td><td>compliance</td></tr>
      <tr><td>Audit</td><td><code>GET /audit?object</code></td><td>—</td><td>audit</td></tr>
      <tr><td>Settings</td><td><code>GET /settings/persona</code> · <code>/settings/geography</code> · <code>/customization</code></td><td><code>POST /customization/fields</code> · <code>/customization/tags</code></td><td>admin</td></tr>
    </tbody>
  </table></div>
  <h3>Example · read the open critical alarms of a site</h3>
  <pre><code>GET /api/dco/v1/alerts?dcId=MH-DC-001&amp;state=active&amp;severity=Critical&amp;scope=site,edge,dependency
Authorization: Bearer eyJ…

200 OK
{ "items": [
  { "id": "ALM-000123", "code": "UPS_ON_BATTERY", "dcId": "MH-DC-001", "neId": "UPS-2",
    "severity": "Critical", "title": "UPS-2 on battery", "source": "Power", "type": "upsOnBattery",
    "category": "Facility", "scope": "site", "state": "active", "start": "2026-10-27T07:38:12Z",
    "incidentId": "INC-0003", "rackId": null, "fault": null } ],
  "next": null }</code></pre>
  <h3>Example · acknowledge and add a worklog line</h3>
  <pre><code>POST /api/dco/v1/alerts/ALM-000123/ack           Idempotency-Key: 6f1c…
{ "by": "noc.engineer@customer.com", "note": "Utility feed A lost, ATS on B" }

POST /api/dco/v1/incidents/INC-0003/worklog      Idempotency-Key: 81aa…
{ "text": "Electrician on site, DG running", "kind": "human" }</code></pre>
</section>

<section id="nb-events" data-grp="Northbound" data-k="events webhooks kafka cloudevents topics hmac signature retry delivery outbox subscribe">
  <h2><span class="num">6</span>NB-02 / NB-03 · Events: webhooks and Kafka <span class="tag nb">North</span></h2>
  <p>Every state change that another system may act on is published once, through a transactional outbox, as a <a href="https://cloudevents.io" target="_blank" rel="noreferrer">CloudEvents 1.0</a> JSON event. Webhooks suit a few receivers (ITSM, chat, a portal); Kafka suits analytics and high volume.</p>
  <h3>Event catalogue</h3>
  <div class="tw"><table>
    <thead><tr><th>type</th><th>When</th><th>data</th><th>Kafka topic</th></tr></thead>
    <tbody>
      <tr><td><code>dco.alert.raised</code> · <code>.updated</code> · <code>.acknowledged</code> · <code>.cleared</code></td><td>alarm lifecycle (after de-duplication)</td><td>Alert</td><td><code>dco.alerts.v1</code></td></tr>
      <tr><td><code>dco.incident.opened</code> · <code>.updated</code> · <code>.severity-changed</code> · <code>.resolved</code> · <code>.closed</code></td><td>incident lifecycle, SLA breach</td><td>Incident (summary + impact)</td><td><code>dco.incidents.v1</code></td></tr>
      <tr><td><code>dco.incident.sla-breached</code></td><td>response or resolve SLA passed</td><td>id, which SLA, minutes over</td><td><code>dco.incidents.v1</code></td></tr>
      <tr><td><code>dco.change.created</code> · <code>.decided</code> · <code>.started</code> · <code>.completed</code> · <code>.rolled-back</code></td><td>change lifecycle</td><td>Change</td><td><code>dco.changes.v1</code></td></tr>
      <tr><td><code>dco.revenue.impact-changed</code></td><td>an issue's money at risk crosses a band</td><td>issue id, lost, credits, forecast 24 h</td><td><code>dco.business.v1</code></td></tr>
      <tr><td><code>dco.gpu.job.state-changed</code></td><td>job stalled, slowed, at risk, idle, recovered</td><td>job id, customer, GPUs, state, MFU, last checkpoint, GPU time lost</td><td><code>dco.gpu.v1</code></td></tr>
      <tr><td><code>dco.power.finding</code></td><td>contract block ≥ 85 %, new demand peak, unexplained draw, idle block</td><td>site, kind, exposure</td><td><code>dco.power.v1</code></td></tr>
      <tr><td><code>dco.capacity.threshold</code></td><td>space, power, cooling or ports pass 80 / 90 %</td><td>site, dimension, %</td><td><code>dco.capacity.v1</code></td></tr>
      <tr><td><code>dco.collector.state-changed</code></td><td>collector up / stale / down; monitoring gap</td><td>site, collector, state, since</td><td><code>dco.ops.v1</code></td></tr>
      <tr><td><code>dco.dcim.record-changed</code> · <code>dco.ipam.record-changed</code></td><td>rack, device, cable, address written</td><td>object, before / after, CR</td><td><code>dco.records.v1</code></td></tr>
      <tr><td><code>dco.plan.decided</code> · <code>dco.delivery.handover</code></td><td>planner decision, project handed over</td><td>plan / project</td><td><code>dco.build.v1</code></td></tr>
      <tr><td><code>dco.secops.detection</code> · <code>dco.secops.case-changed</code></td><td>detection raised, case phase changed</td><td>OCSF finding</td><td><code>dco.security.v1</code></td></tr>
    </tbody>
  </table></div>
  <h3>Envelope</h3>
  <pre><code>{ "specversion": "1.0",
  "id": "evt_01JBF8Q3W1Z7…",
  "source": "/synapsedc/tenant-acme/datacenters/MH-DC-001",
  "type": "dco.incident.opened",
  "subject": "INC-0003",
  "time": "2026-10-27T07:38:40Z",
  "datacontenttype": "application/json",
  "dataschema": "https://docs.synapsedc/schemas/incident/v1.json",
  "sequence": "42",
  "data": { "id": "INC-0003", "title": "UPS-2 on battery", "type": "Power", "sev": 1,
            "status": "New", "dcId": "MH-DC-001", "detected": "2026-10-27T07:38:12Z",
            "impact": { "services": 18, "customers": 6, "premium": 2, "level": "High" } } }</code></pre>
  <h3>Webhook delivery</h3>
  <ul>
    <li>Subscriptions: <code>POST /webhooks</code> with <code>url</code>, <code>types[]</code>, optional <code>filter</code> (<code>dcId</code>, <code>severity</code>), and a secret.</li>
    <li>Headers: <code>webhook-id</code>, <code>webhook-timestamp</code>, <code>webhook-signature: v1,&lt;base64 HMAC-SHA256(id.timestamp.body)&gt;</code> (Standard Webhooks). Reject when the timestamp is older than 5 minutes.</li>
    <li>Receiver answers <code>2xx</code> within 10 s. Otherwise retries at 10 s, 1 min, 5 min, 30 min, 2 h, 6 h, then 12-hourly for 3 days; after that the subscription is paused and an alarm is raised. Delivery is at-least-once: de-duplicate on <code>id</code>, order per <code>subject</code> by <code>sequence</code>.</li>
    <li>Replay: <code>POST /webhooks/:id/replay?from=&lt;time&gt;</code>; the 7-day log is in <code>GET /webhooks/:id/deliveries</code>.</li>
  </ul>
  <h3>Kafka</h3>
  <p>Topics above, key = <code>subject</code> (keeps one object's events in order), value = the CloudEvent (structured mode), retention 7 days (alerts 30). Consumers authenticate with SASL/SCRAM-SHA-512 or mTLS and get read ACLs per topic and prefix. Schemas are registered (JSON Schema); a breaking change gets a new topic version (<code>.v2</code>).</p>
</section>

<section id="nb-itsm" data-grp="Northbound" data-k="itsm servicenow jira helix incident problem change cmdb sync mapping fields bidirectional ticket">
  <h2><span class="num">7</span>NB-04 · ITSM sync <span class="tag nb">North</span> <span class="tag ro">bidirectional</span></h2>
  <p>If the customer runs their own ITSM (ServiceNow, Jira Service Management, BMC Helix), SynapseDC keeps it in step; if they have none, the platform's Services &amp; ITSM modules (Incidents, Change Management, Tickets, Knowledge Center) are offered and this interface becomes east–west. The ITSM ticket stays the record for work notes and assignment; SynapseDC stays the record for alarms, impact, RCA and revenue.</p>
  <h3>Direction per object</h3>
  <div class="tw"><table>
    <thead><tr><th>Object</th><th>SynapseDC → ITSM</th><th>ITSM → SynapseDC</th><th>ServiceNow</th></tr></thead>
    <tbody>
      <tr><td>Alarm</td><td>raise / clear as an event (optional; when the ITSM does event correlation)</td><td>—</td><td><code>POST /api/global/em/jsonv2</code> (<code>em_event</code>), <code>message_key</code> = alarm identity</td></tr>
      <tr><td>Incident</td><td>create on open (Critical / High, or per rule), update severity, impact, RCA summary, resolve</td><td>number, assignment group, assignee, state, work notes, resolution code</td><td>Table API <code>/api/now/table/incident</code></td></tr>
      <tr><td>Problem</td><td>create when incidents group by cause</td><td>state, known error</td><td><code>/api/now/table/problem</code></td></tr>
      <tr><td>Change</td><td>create when raised in SynapseDC (DCIM, incident emergency change)</td><td>approval, state, window, CAB outcome</td><td><code>/api/now/table/change_request</code></td></tr>
      <tr><td>Configuration item</td><td>devices, racks, sites (when SynapseDC / DCIM is the record)</td><td>CIs (when the CMDB is the record)</td><td><code>cmdb_ci_*</code> via IRE (<code>/api/now/identifyreconcile</code>)</td></tr>
    </tbody>
  </table></div>
  <h3>Incident field mapping</h3>
  <div class="tw"><table>
    <thead><tr><th>SynapseDC (<code>Incident</code>)</th><th>ServiceNow</th><th>Rule</th></tr></thead>
    <tbody>
      <tr><td><code>id</code></td><td><code>correlation_id</code></td><td>stable key both ways; SN <code>number</code> stored in <code>externalRefs</code></td></tr>
      <tr><td><code>title</code></td><td><code>short_description</code></td><td>—</td></tr>
      <tr><td><code>sev</code> 1–4 (Critical…Low)</td><td><code>impact</code> + <code>urgency</code> → <code>priority</code></td><td>Critical = 1/1, High = 1/2 or 2/1, Medium = 2/2, Low = 3/3 (configurable)</td></tr>
      <tr><td><code>status</code></td><td><code>state</code></td><td>New = 1, In progress = 2, On hold = 3, Resolved = 6, Closed = 7</td></tr>
      <tr><td><code>dcId</code>, <code>affected[]</code></td><td><code>location</code>, <code>cmdb_ci</code>, affected CIs</td><td>CI matched by serial / name</td></tr>
      <tr><td><code>impact.summary</code>, <code>rca[0]</code></td><td><code>description</code>, work note</td><td>appended, never overwritten</td></tr>
      <tr><td><code>owner</code></td><td><code>assigned_to</code> / <code>assignment_group</code></td><td>ITSM wins</td></tr>
      <tr><td><code>worklog[]</code></td><td><code>work_notes</code></td><td>both ways, tagged with origin to stop echo</td></tr>
      <tr><td><code>resolved</code></td><td><code>resolved_at</code>, <code>close_code</code></td><td>resolve in either; close in ITSM</td></tr>
    </tbody>
  </table></div>
  <p><b>Transport:</b> outbound Table API with OAuth 2.0; inbound by a ServiceNow Business Rule / Flow calling SynapseDC's webhook receiver <code>POST /integrations/itsm/servicenow/events</code>, plus a 5-minute reconcile poll on <code>sys_updated_on</code>. Conflict rule: last writer wins per field, with the ownership column above taking precedence.</p>
</section>

<section id="nb-paging" data-grp="Northbound" data-k="paging pagerduty opsgenie xmatters on-call escalation notifications email sms slack teams customer notices">
  <h2><span class="num">8</span>NB-05 / NB-06 · Paging, on-call and notifications <span class="tag nb">North</span></h2>
  <div class="tw"><table>
    <thead><tr><th>System</th><th>Out</th><th>In</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>PagerDuty</td><td>Events API v2 <code>POST https://events.pagerduty.com/v2/enqueue</code>: <code>trigger</code> / <code>acknowledge</code> / <code>resolve</code>, <code>dedup_key</code> = incident id, severity critical / error / warning / info</td><td>REST <code>/oncalls</code> (every 5 min) for "On call now"; webhook v3 for acknowledgements</td><td>routing key per site or region</td></tr>
      <tr><td>Opsgenie / xMatters</td><td>alert API with alias = incident id</td><td>on-call schedule API</td><td>same pattern</td></tr>
      <tr><td>No paging tool</td><td colspan="2">the on-call rota and paging chain held in SynapseDC (<code>/datacenters/:id/on-call</code>); notices by email / SMS</td><td>offer</td></tr>
      <tr><td>Customer notices</td><td>SMTP (TLS 587), SMS gateway (e.g. Twilio REST), Slack incoming webhook, Teams via Power Automate workflow</td><td>delivery receipts</td><td>initial notice 15 / 30 / 60 min by severity, updates 1 / 2 / 4 h; templates per persona</td></tr>
    </tbody>
  </table></div>
</section>

<section id="nb-bss" data-grp="Northbound" data-k="crm billing salesforce sap zuora contracts sla metered power usage gpu hours credits bss customers orders">
  <h2><span class="num">9</span>NB-07 · CRM, contracts and billing <span class="tag nb">North</span> <span class="tag ro">bidirectional</span></h2>
  <p>Customers, contracts, SLA targets and charges drive impact and revenue figures. When the customer runs Salesforce / Dynamics / SAP, those records are synced in; when they have none, the platform's Operate to Acquire (BSS) modules (CRM, Customers, Orders, Plans &amp; Products Catalog) hold them. Billing itself is the customer's system (the platform has no billing module); SynapseDC sends the usage it measures.</p>
  <div class="tw"><table>
    <thead><tr><th>Data</th><th>Direction</th><th>Source / target</th><th>Rate</th></tr></thead>
    <tbody>
      <tr><td>Accounts, premium flag, account manager</td><td>In</td><td>Salesforce <code>Account</code> (REST / Bulk 2.0) or BSS CRM</td><td>daily + change events</td></tr>
      <tr><td>Contracts, SLA targets, credit rules, contracted kW, GPU rate</td><td>In</td><td><code>Contract</code> / custom objects or BSS Customers</td><td>daily</td></tr>
      <tr><td>Services and their paths (service → device, port, rack)</td><td>In</td><td>OSS / cloud control plane / tenant register (INT-25) or BSS Orders</td><td>on change + daily</td></tr>
      <tr><td>Metered power per cabinet / tenant (kWh, peak kW vs contracted)</td><td>Out</td><td>billing (SAP OData, Zuora usage, Chargebee usage) or a CSV drop</td><td>monthly + daily preview</td></tr>
      <tr><td>GPU hours per customer job (delivered, lost)</td><td>Out</td><td>billing / usage</td><td>daily</td></tr>
      <tr><td>SLA credits owed (minutes, tier, amount)</td><td>Out</td><td>billing / CRM case</td><td>on incident close + monthly</td></tr>
      <tr><td>Customer health and open impact</td><td>Out</td><td>CRM account timeline (Salesforce Platform Event or REST)</td><td>event</td></tr>
    </tbody>
  </table></div>
</section>

<section id="nb-export" data-grp="Northbound" data-k="export prometheus federation remote write otlp bi parquet csv object storage s3 data lake sql views metrics naming">
  <h2><span class="num">10</span>NB-08 / NB-09 · Metric and bulk export <span class="tag nb">North</span></h2>
  <div class="tw"><table>
    <thead><tr><th>Mode</th><th>Protocol</th><th>What</th></tr></thead>
    <tbody>
      <tr><td>Pull</td><td>Prometheus <code>/federate?match[]=…</code> (HTTPS, bearer token)</td><td>current samples of the normalised series, filtered by labels</td></tr>
      <tr><td>Push</td><td>Prometheus remote write 1.0 / 2.0, or OTLP metrics (gRPC 4317 / HTTP 4318)</td><td>continuous copy to the customer's observability stack</td></tr>
      <tr><td>Batch</td><td>Parquet or CSV to S3 / Azure Blob / GCS, daily partitions <code>dt=YYYY-MM-DD/site=…</code></td><td>alarms, incidents, changes, hourly roll-ups, revenue, GPU job hours, power</td></tr>
      <tr><td>SQL</td><td>read-only views on the analytics store <span class="tag td">to discuss</span></td><td>for BI tools (Power BI, Tableau, Superset)</td></tr>
    </tbody>
  </table></div>
  <p>Metric export is served by the OAP telemetry services from ClickHouse; SynapseDC does not hold a copy of the samples.</p>
  <p><b>Metric naming:</b> <code>dco_&lt;domain&gt;_&lt;quantity&gt;_&lt;unit&gt;</code>, e.g. <code>dco_power_rack_draw_kw</code>, <code>dco_ups_runtime_seconds</code>, <code>dco_env_inlet_temp_celsius</code>, <code>dco_if_in_bits_total</code>, <code>dco_gpu_sm_active_ratio</code>. Labels: <code>site</code>, <code>floor</code>, <code>room</code>, <code>rack</code>, <code>device</code>, <code>port</code>, <code>gpu</code>, <code>tenant</code> (only where the token may see it). GPU series keep the DCGM field name in a <code>field</code> label.</p>
</section>

<section id="nb-siem" data-grp="Northbound" data-k="siem ocsf splunk hec sentinel qradar security detections physical access audit log">
  <h2><span class="num">11</span>NB-10 · SIEM feed <span class="tag nb">North</span></h2>
  <p>Security Ops findings, physical-security exceptions (tailgating, door forced, after-hours entry), configuration changes outside a change window, and SynapseDC's own audit trail are sent as OCSF 1.x JSON (Detection Finding 2004, Authentication 3002, Device Config State Change 5019, API Activity 6003, Entity Management 3004).</p>
  <div class="tw"><table>
    <thead><tr><th>Target</th><th>Transport</th></tr></thead>
    <tbody>
      <tr><td>Splunk</td><td>HTTP Event Collector, HTTPS 8088, token, <code>sourcetype=synapsedc:ocsf</code></td></tr>
      <tr><td>Microsoft Sentinel</td><td>Logs Ingestion API with a Data Collection Rule (Entra app)</td></tr>
      <tr><td>QRadar / others</td><td>syslog over TLS (RFC 5425, 6514/tcp) with the OCSF JSON as the message</td></tr>
      <tr><td>Data lake</td><td>Kafka topic <code>dco.security.v1</code> or Parquet export</td></tr>
    </tbody>
  </table></div>
</section>

<section id="nb-embed" data-grp="Northbound" data-k="embed iframe shell false sso portal persona geo deep links routes">
  <h2><span class="num">12</span>NB-11 · Embedded screens <span class="tag nb">North</span></h2>
  <p>Any SynapseDC screen can be framed in the platform portal or the customer's own portal. <code>?shell=false</code> hides the menu and top bar; <code>?persona=</code> and <code>?geo=</code> pick the business model and geography; every screen keeps its own URL parameters (the full catalogue is in the embed guide, <code>/embed-guide.html</code>).</p>
  <ul>
    <li>Sign-in: the frame uses the same OIDC session as the portal (silent sign-in); no second log-in.</li>
    <li>Allowed parents: <code>Content-Security-Policy: frame-ancestors</code> lists the portal hosts; cookies are <code>SameSite=None; Secure</code>.</li>
    <li>Parent ↔ frame messages (<code>postMessage</code>, origin checked): navigate, selected object, height.</li>
  </ul>
  <pre><code>&lt;iframe src="https://{host}/datacenters/MH-DC-001?tab=fpower&amp;shell=false" title="Power &amp; backup"&gt;&lt;/iframe&gt;</code></pre>
</section>

<section id="nb-tenant" data-grp="Northbound" data-k="tenant colocation customer portal scoped token cross-connect remote hands power environment gpu job">
  <h2><span class="num">13</span>NB-12 · Tenant-scoped API <span class="tag nb">North</span> <span class="tag td">to discuss</span></h2>
  <p>For an operator that wants to show its own customers their part of the datacenter (in its portal or through an API). Same REST API, a token with a <code>tenant</code> claim; every response is filtered to that customer.</p>
  <div class="tw"><table>
    <thead><tr><th>Business model</th><th>What a tenant may read</th><th>Never</th></tr></thead>
    <tbody>
      <tr><td>Colocation</td><td>their cabinets' power (draw vs contracted kW, A / B), inlet temperature and humidity, incidents and notices that affect them, cross-connect orders and remote-hands tickets (create too)</td><td>other tenants, the operator's plant detail, access log of others</td></tr>
      <tr><td>GPU cloud / NeoCloud</td><td>their jobs (state, GPUs, MFU, checkpoint, GPU time lost), GPU health of the nodes they hold, incidents affecting them, SLA status</td><td>other customers' jobs, fleet-wide telemetry</td></tr>
      <tr><td>Cloud / enterprise</td><td>service status and incidents for their services</td><td>infrastructure detail</td></tr>
    </tbody>
  </table></div>
</section>

<section id="ew" data-grp="Northbound" data-k="east west platform modules bss itsm plan to build supply chain opstral ops toolkit ownership system of record">
  <h2><span class="num">14</span>East–west · platform modules <span class="tag ew">East–west</span></h2>
  <p>Inside the platform, modules share identity and exchange data through their APIs and the platform event bus. The module that owns an object is its record; SynapseDC lists only the data it needs and leaves each module's fields and APIs to its team.</p>
  <div class="tw"><table>
    <thead><tr><th>Suite / module</th><th>SynapseDC reads</th><th>SynapseDC sends</th></tr></thead>
    <tbody>
      <tr><td><b>Operate to Acquire (BSS)</b>: CRM, Customers, Orders, Plans &amp; Products Catalog, Experience and Care</td><td>customers, contracts, SLA, services and their placement, products</td><td>impact and revenue per customer, notices, SLA credits, metered usage</td></tr>
      <tr><td><b>Services &amp; ITSM</b>: Incidents, Change Management, Maintenance, Tickets, Knowledge Center</td><td>ticket state, approvals, maintenance windows, knowledge articles</td><td>incidents with impact and RCA, emergency changes, DCIM work, PM plan</td></tr>
      <tr><td><b>Plan to Build</b>: Inventory Planning, Inventory, IP Management</td><td>sites, racks, devices, cables, addresses (when they are the record)</td><td>discovered state, drift, utilisation, capacity</td></tr>
      <tr><td><b>Supply Chain</b>: Materials, Vendors, Contracts, Procurement, Warehouses, Field Force Management, Logistics</td><td>vendor contracts, spares stock, purchase orders, field-engineer jobs</td><td>RMA needs, spare draw-downs, work orders, POs from plans</td></tr>
      <tr><td><b>Opstral Ops Toolkit</b>: System Alerts, Telemetry Ops, Data Ops, Infra Ops, Fin Ops, Security Ops, Service Ops, Agent Ops…</td><td>telemetry pipelines, alert routing, cost data</td><td>normalised alarms, site context for correlation, power cost</td></tr>
    </tbody>
  </table></div>
  <p>Facility live state, the digital twin, capacity, the planner engine, revenue impact, RCA, compliance and the access log have no platform module today: SynapseDC holds them (<span class="tag td">to discuss</span> with the platform team).</p>
</section>

<!-- ============================================================ SOUTHBOUND -->
<section id="sb-collector" data-grp="Southbound" data-k="collector on-site vm appliance placement active standby vault credentials readers telegraf snmp exporter sizing">
  <h2><span class="num">15</span>The on-site collector <span class="tag sb">South</span></h2>
  <p>One collector per datacenter (two for Tier III / IV: active and standby) on the site's management network is the only thing that talks to the equipment. It holds the site's credentials, runs the protocol readers, converts readings and events into the contract shapes, buffers them and sends them out.</p>
  <div class="grid2">
    <div class="card"><h4>Form</h4><p>VM on the customer's virtualisation (8 vCPU, 16 GB RAM, 200 GB SSD for a 2,000-device site) or a 1U appliance in a management rack. Linux, containers, signed images.</p></div>
    <div class="card"><h4>Reach</h4><p>Management VLAN (network, BMC), facility / BMS VLAN (UPS, PDUs, meters, BACnet), GPU management (DCGM exporters, scheduler). One interface per VLAN or a routed, firewalled path.</p></div>
    <div class="card"><h4>Readers</h4><p>Prometheus snmp_exporter / Telegraf (SNMP, Modbus, Redfish sensors, gNMI, IPMI), our Redfish inventory and event client, BACnet client or the BMS's OPC UA server, DCGM scrape, scheduler / UFM / PACS connectors.</p></div>
    <div class="card"><h4>Credentials</h4><p>Encrypted vault on the collector (rotated, never sent to the core); SNMPv3 users, Redfish accounts, API tokens are created read-only by the customer.</p></div>
  </div>
  <h3>Lifecycle</h3>
  <ol>
    <li><b>Enrol:</b> one-time token from SynapseDC → the collector creates a key pair and receives a client certificate (mTLS) bound to its site.</li>
    <li><b>Configure:</b> it pulls its job list (targets, credentials references, intervals, mapping tables) over the same outbound channel; changes are versioned.</li>
    <li><b>Run:</b> poll, receive traps / events, normalise, buffer, send. A heartbeat every 60 s carries version, queue depth, targets OK / failing.</li>
    <li><b>Fail over:</b> the standby takes the targets when the active misses 3 heartbeats; traps and syslog are sent to a virtual IP or to both.</li>
    <li><b>Upgrade:</b> signed release pulled from the platform; rolled back automatically if the heartbeat does not return.</li>
  </ol>
</section>

<section id="sb-uplink" data-grp="Southbound" data-k="collector uplink mtls otlp remote write https events kafka buffer disk store and forward heartbeat int-28 bandwidth">
  <h2><span class="num">16</span>INT-28 · Collector to platform <span class="tag sb">South</span> → core</h2>
  <div class="tw"><table>
    <thead><tr><th>Stream</th><th>Protocol</th><th>Payload</th></tr></thead>
    <tbody>
      <tr><td>Metrics</td><td>to the <b>OAP telemetry ingestion microservice</b> (OTLP/gRPC or Prometheus remote write over HTTPS 443), which writes ClickHouse; screens read them back through the <b>OAP telemetry consumer microservice</b></td><td>normalised series with labels (site, rack, device, port, gpu)</td></tr>
      <tr><td>Events</td><td>Ops Toolkit System Alerts API over HTTPS 443 (or Kafka produce where offered)</td><td>normalised alarm raise / clear + the raw event for audit</td></tr>
      <tr><td>Inventory snapshots</td><td>HTTPS 443 <code>/ingest/v1/inventory</code></td><td>discovered devices, modules, serials, firmware, LLDP neighbours</td></tr>
      <tr><td>Heartbeat</td><td>HTTPS 443 every 60 s</td><td>collector state, queue depth, per-target status</td></tr>
      <tr><td>Config</td><td>HTTPS 443 long poll</td><td>job list, mapping tables, releases</td></tr>
    </tbody>
  </table></div>
  <ul>
    <li>Only outbound TCP 443 to the platform hosts (an HTTP proxy is supported). TLS 1.3, mutual certificates.</li>
    <li>Store and forward: up to 72 h on disk; on reconnect it replays in order, so a WAN outage leaves no gap in history.</li>
    <li>Bandwidth: about 0.5–2 Mbit/s for a 2,000-device site at the intervals in section 18 (compressed).</li>
    <li>Silence: a collector without a heartbeat for 15 min turns the site's collector chip stale and raises a monitoring-gap alarm.</li>
  </ul>
</section>

<section id="sb-sources" data-grp="Southbound" data-k="southbound sources snmp gnmi netconf syslog traps redfish ipmi dcgm gaudi xpu slurm kubernetes ufm infiniband modbus bacnet opc ua ups pdu meter ats generator cooling cdu fire leak">
  <h2><span class="num">17</span>INT-01…13 · Equipment and site systems <span class="tag sb">South</span> <span class="tag ro">read-only</span></h2>
  <div class="tw"><table>
    <thead><tr><th>ID</th><th>Source</th><th>Primary interface</th><th>Push</th><th>Auth</th><th>Reads</th></tr></thead>
    <tbody>
      <tr><td>INT-01</td><td>Routers, switches, firewalls</td><td>SNMPv3 (IF-MIB, ENTITY-MIB, LLDP-MIB, BGP4-MIB, vendor); gNMI / OpenConfig; NETCONF</td><td>traps / informs, syslog, gNMI on-change</td><td>SNMPv3 authPriv (SHA-256 / AES-128+), gNMI TLS</td><td>interfaces, optics DOM, LLDP, BGP, modules, PSUs, fans, CPU / memory, config commits</td></tr>
      <tr><td>INT-02</td><td>Reachability probes</td><td>ICMP, NTP query, AAA logs</td><td>—</td><td>—</td><td>reachable / unreachable (3 misses at 30 s)</td></tr>
      <tr><td>INT-03</td><td>Server, storage, GPU-node BMCs</td><td>Redfish (HTTPS); IPMI 2.0 fallback</td><td>Redfish EventService (SSE or subscription), metric reports</td><td>Redfish session, read-only role</td><td>inventory, PSUs, fans, temperatures, power, firmware, SEL, hardware alarms</td></tr>
      <tr><td>INT-04</td><td>UPS</td><td>SNMP UPS-MIB (RFC 1628) + vendor MIB; Modbus</td><td>traps (<code>upsTrapOnBattery</code>, alarm entry added / removed)</td><td>SNMPv3 where supported</td><td>output source, load %, runtime, battery, alarms</td></tr>
      <tr><td>INT-05</td><td>Rack PDUs</td><td>SNMP vendor MIB; Redfish / JSON-RPC on newer models</td><td>traps</td><td>SNMPv3 / HTTPS</td><td>per-phase and per-outlet current and power, breaker state</td></tr>
      <tr><td>INT-06</td><td>Meters, ATS, LV switchgear</td><td>Modbus TCP; IEC 61850 on some MV switchgear</td><td>— (polled)</td><td>none: isolated VLAN</td><td>kW, kWh, PF, source in use, breaker states</td></tr>
      <tr><td>INT-07</td><td>Generators</td><td>Modbus RTU via gateway / TCP</td><td>—</td><td>isolated VLAN</td><td>state, fuel %, run hours, load, alarms</td></tr>
      <tr><td>INT-08</td><td>BMS: cooling, chillers, CDUs, fire, leak</td><td>BACnet/IP or BACnet/SC; OPC UA from the BMS</td><td>COV subscriptions, event notifications</td><td>BACnet/SC certificates</td><td>unit state, supply / return temperatures, flow, alarms, fire and leak zones</td></tr>
      <tr><td>INT-09</td><td>Rack / room sensors</td><td>SNMP; vendor JSON</td><td>traps</td><td>SNMPv3</td><td>inlet temperature, humidity, door contacts</td></tr>
      <tr><td>INT-10</td><td>−48 V DC plant, battery monitors</td><td>SNMP / Modbus per controller</td><td>traps</td><td>per device</td><td>rectifiers, load, battery strings</td></tr>
      <tr><td>INT-11</td><td>GPU telemetry</td><td>dcgm-exporter (Prometheus, 9400); Intel Gaudi exporter (41611) / hl-smi; Intel XPU Manager</td><td>DCGM health watches</td><td>network policy, scrape token</td><td>per-GPU utilisation, SM active, tensor, memory, temperature, power, clocks, throttle, ECC, row remap, NVLink, PCIe, Xid</td></tr>
      <tr><td>INT-12</td><td>Job scheduler</td><td>Slurm REST API (<code>slurmrestd</code>) or Kubernetes API (+ Run:ai)</td><td>K8s watch</td><td>service account / JWT, read-only</td><td>jobs, nodes allocated, state, customer; step time, MFU, checkpoints where the job exports them <span class="tag td">to discuss</span></td></tr>
      <tr><td>INT-13</td><td>InfiniBand fabric</td><td>NVIDIA UFM REST + UFM Telemetry, or host sysfs counters</td><td>UFM events</td><td>UFM user / token</td><td>port state, symbol errors, link-down counts, rail health</td></tr>
    </tbody>
  </table></div>
  <h3>Reference objects (examples, mapping tables hold the rest)</h3>
  <div class="tw"><table>
    <thead><tr><th>Need</th><th>Object</th><th>Becomes</th></tr></thead>
    <tbody>
      <tr><td>Interface up / down</td><td>IF-MIB <code>ifOperStatus</code> 1.3.6.1.2.1.2.2.1.8, <code>ifAdminStatus</code> …1.7; traps <code>linkDown</code> / <code>linkUp</code></td><td><code>Interface.status</code>, alarm LINK_DOWN</td></tr>
      <tr><td>Traffic</td><td>IF-MIB <code>ifHCInOctets</code> / <code>ifHCOutOctets</code> (64-bit), or gNMI <code>/interfaces/interface/state/counters</code></td><td>utilisation %, 24 h series</td></tr>
      <tr><td>Neighbours</td><td>LLDP-MIB <code>lldpRemTable</code></td><td>links, topology, cable check</td></tr>
      <tr><td>UPS on battery</td><td>UPS-MIB <code>upsOutputSource</code> 1.3.6.1.2.1.33.1.4.1 = battery(5); <code>upsEstimatedMinutesRemaining</code> …1.2.3</td><td>alarm UPS_ON_BATTERY, ride-through clock</td></tr>
      <tr><td>Server PSU / fan / temperature</td><td>Redfish <code>/redfish/v1/Chassis/{id}/PowerSubsystem</code>, <code>/ThermalSubsystem</code> (older: <code>/Power</code>, <code>/Thermal</code>)</td><td>module state, hardware alarm</td></tr>
      <tr><td>BMC events</td><td>Redfish <code>/redfish/v1/EventService/Subscriptions</code> or <code>/SSE</code></td><td>alarm with the BMC MessageId</td></tr>
      <tr><td>GPU fault</td><td>DCGM <code>DCGM_FI_DEV_XID_ERRORS</code>, <code>DCGM_FI_DEV_ROW_REMAP_PENDING</code>, <code>DCGM_FI_DEV_NVLINK_CRC_FLIT_ERROR_COUNT_TOTAL</code></td><td>GPU alarm, job state</td></tr>
      <tr><td>GPU load and heat</td><td><code>DCGM_FI_PROF_SM_ACTIVE</code>, <code>DCGM_FI_DEV_GPU_TEMP</code>, <code>DCGM_FI_DEV_POWER_USAGE</code>, <code>DCGM_FI_DEV_CLOCK_THROTTLE_REASONS</code></td><td>GPU Fleet telemetry</td></tr>
      <tr><td>Chilled-water / CDU</td><td>BACnet <code>analog-input</code> present-value (supply / return °C, flow), <code>binary-input</code> alarm</td><td>cooling unit state, heat balance</td></tr>
      <tr><td>Meter</td><td>Modbus holding / input registers from the meter's register map (kW, kWh, PF)</td><td>feed load, PUE</td></tr>
    </tbody>
  </table></div>
</section>

<section id="sb-intervals" data-grp="Southbound" data-k="polling intervals rates freshness stale latency budget">
  <h2><span class="num">18</span>Intervals, freshness and latency <span class="tag sb">South</span></h2>
  <div class="tw"><table>
    <thead><tr><th>Data</th><th>Interval</th><th>Why</th></tr></thead>
    <tbody>
      <tr><td>UPS, ATS, incomer breakers</td><td>10 s + traps</td><td>on-battery must show within seconds</td></tr>
      <tr><td>Interface counters, optics, BGP, LLDP</td><td>30 s (gNMI 10 s sample, on-change state)</td><td>utilisation and flaps</td></tr>
      <tr><td>ICMP reachability</td><td>30 s, 3 misses</td><td>unreachable count</td></tr>
      <tr><td>GPU (DCGM)</td><td>10–30 s</td><td>throttle and Xid on running jobs</td></tr>
      <tr><td>PDUs, sensors, cooling, CDUs, DG, DC plant, BMC sensors</td><td>60 s</td><td>heat balance, rack budget, fuel</td></tr>
      <tr><td>Scheduler jobs, UFM</td><td>30–60 s</td><td>job state</td></tr>
      <tr><td>Device inventory (serials, modules, firmware)</td><td>6–24 h + change events</td><td>drift and lifecycle</td></tr>
      <tr><td>DCIM, CMDB, IPAM</td><td>webhooks + daily reconcile</td><td>records</td></tr>
      <tr><td>OEM warranty / end-of-life</td><td>weekly</td><td>rate-limited APIs</td></tr>
    </tbody>
  </table></div>
  <p><b>Freshness:</b> a value is fresh while the last sample is younger than two intervals; older, it is shown as stale. No successful poll for 15 min → device <code>unmonitored</code>. <b>Latency budget</b> (event at the device → on screen and in the northbound event): trap / push sources ≤ 15 s p95; polled sources ≤ one interval + 10 s; incident opened ≤ 60 s after the first alarm.</p>
</section>

<section id="sb-records" data-grp="Southbound" data-k="records dcim netbox dctrack nlyte device42 cmdb servicenow ipam infoblox bluecat kea pacs access control visitor video milestone genetec oem warranty cisco dell cmms maintenance import template xlsx">
  <h2><span class="num">19</span>INT-14…27 · Records and site systems <span class="tag sb">South</span></h2>
  <div class="tw"><table>
    <thead><tr><th>ID</th><th>System</th><th>Interface</th><th>Rate</th><th>Gives</th></tr></thead>
    <tbody>
      <tr><td>INT-14</td><td>DCIM (NetBox, dcTrack, Nlyte, Device42) or the platform Inventory</td><td>NetBox REST / GraphQL + webhooks; vendor REST</td><td>webhooks + daily</td><td>sites, rooms, racks, devices, U, cables, power chain</td></tr>
      <tr><td>INT-15</td><td>CMDB</td><td>ServiceNow Table API / IRE</td><td>daily + change</td><td>CIs, ownership</td></tr>
      <tr><td>INT-16</td><td>IPAM / DNS / DHCP</td><td>Infoblox WAPI, BlueCat v2, Kea, Microsoft DNS / DHCP</td><td>daily + change</td><td>prefixes, addresses, DNS names</td></tr>
      <tr><td>INT-17</td><td>Access control (PACS)</td><td>vendor API + event stream (Lenel OnGuard OpenAccess, Gallagher, Genetec, Brivo…)</td><td>events</td><td>badge reads, denials, door forced / held</td></tr>
      <tr><td>INT-18</td><td>Visitor management</td><td>Envoy / Proxyclick / Sine REST + webhooks</td><td>events</td><td>visitors, hosts, escorts</td></tr>
      <tr><td>INT-19</td><td>Video (VMS)</td><td>Milestone / Genetec APIs</td><td>events</td><td>evidence references (no video stored)</td></tr>
      <tr><td>INT-25</td><td>Service inventory</td><td>OSS / cloud control plane / tenant register</td><td>change + daily</td><td>service → device / port / rack</td></tr>
      <tr><td>INT-26</td><td>Vendor support and lifecycle</td><td>Cisco Support APIs, Dell TechDirect, HPE, Arista CloudVision, Fortinet; import for the rest</td><td>weekly</td><td>warranty, contracts, end of sale / support</td></tr>
      <tr><td>INT-27</td><td>CMMS (maintenance)</td><td>CMMS API or import</td><td>daily</td><td>PM plan, done dates, inspections</td></tr>
      <tr><td>—</td><td>No system</td><td>inventory import template (<code>/downloads/dco-inventory-import-template.xlsx</code>)</td><td>once + changes</td><td>everything above, by sheet</td></tr>
    </tbody>
  </table></div>
  <p>These run as central connectors over HTTPS when the system is reachable from the platform, otherwise through the collector.</p>
</section>

<section id="sb-normalise" data-grp="Southbound" data-k="normalisation alarm identity dedup clear flapping severity mapping syslog xid redfish ups placement scope correlation raw event">
  <h2><span class="num">20</span>Normalisation: from a vendor event to an Alert <span class="tag sb">South</span></h2>
  <ol>
    <li><b>Parse</b> the trap, syslog line, Redfish event, BACnet notification or threshold crossing with the vendor mapping table.</li>
    <li><b>Identify:</b> identity = source + node + resource + alarm type (as ServiceNow <code>message_key</code> / PagerDuty <code>dedup_key</code>). A repeat updates last-seen and count; a clear closes it. Sources with no clear close after two quiet intervals. More than 3 raise / clear cycles in 15 min = held open, flapping.</li>
    <li><b>Grade</b> with the severity table (configuration, not code).</li>
    <li><b>Place</b> on the record tree (site → floor → room → rack → device → port) by address or serial; add <code>rackId</code> for a rack-level fault and <code>fault.id</code> for one physical fault seen on several devices.</li>
    <li><b>Scope:</b> site, edge, dependency or downstream (downstream is never counted, only shown as <code>symptomOf</code>).</li>
    <li><b>Keep</b> both the normalised alarm and the raw event (audit, replay).</li>
  </ol>
  <div class="tw"><table>
    <thead><tr><th>Source scale</th><th>Critical</th><th>Major</th><th>Minor</th><th>Warning</th><th>Clear / info</th></tr></thead>
    <tbody>
      <tr><td>Syslog (RFC 5424)</td><td>0–2</td><td>3</td><td>4</td><td>5</td><td>6–7 (not alarms)</td></tr>
      <tr><td>Redfish Health</td><td>Critical</td><td>Warning on redundancy loss</td><td>Warning</td><td>—</td><td>OK</td></tr>
      <tr><td>UPS-MIB</td><td>on battery, depleted, overload</td><td>low battery, bypass, charger</td><td>fan</td><td>—</td><td>entry removed</td></tr>
      <tr><td>NVIDIA Xid</td><td>48, 64, 79, 95</td><td>74 (NVLink)</td><td>94</td><td>—</td><td>63 ignored</td></tr>
      <tr><td>VESDA</td><td>Fire 1 / 2</td><td>Action</td><td>Alert</td><td>—</td><td>normal</td></tr>
    </tbody>
  </table></div>
  <h3>Normalised alarm (collector → core)</h3>
  <pre><code>{ "identity": "snmp|PE-T4-01|xe-0/0/3|LINK_DOWN",
  "code": "LINK_DOWN", "severity": "Major", "state": "active",
  "dcId": "MH-DC-001", "neId": "PE-T4-01", "ifName": "xe-0/0/3", "linkId": "LNK-0412",
  "source": "Interface", "category": "Network", "scope": "edge",
  "deviceTime": "2026-10-27T07:31:05.120Z", "receivedTime": "2026-10-27T07:31:05.410Z",
  "count": 1, "raw": { "proto": "snmp-trap", "oid": "1.3.6.1.6.3.1.1.5.3", "varbinds": { "ifIndex": 515 } } }</code></pre>
</section>

<!-- ============================================================ SECURITY & OPS -->
<section id="ports" data-grp="Security &amp; operations" data-k="firewall ports tcp udp 161 162 514 6514 443 623 502 47808 4840 9400 41611 6820 6443 830 57400 9339 123 icmp request">
  <h2><span class="num">21</span>Network ports and the firewall request</h2>
  <p>Collector-side rules only (source = collector unless stated). Use these in the customer's firewall change request.</p>
  <div class="tw"><table>
    <thead><tr><th>Purpose</th><th>From → to</th><th>Port</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Uplink to platform</td><td>collector → platform</td><td>443/tcp</td><td>the only rule leaving the site; proxy allowed</td></tr>
      <tr><td>SNMP poll</td><td>collector → devices</td><td>161/udp</td><td>v3 authPriv</td></tr>
      <tr><td>SNMP traps</td><td>devices → collector</td><td>162/udp</td><td>to the collector VIP</td></tr>
      <tr><td>Syslog</td><td>devices → collector</td><td>514/udp or 6514/tcp (TLS)</td><td>prefer TLS</td></tr>
      <tr><td>gNMI</td><td>collector → devices</td><td>9339/tcp (IANA) or vendor port (e.g. 57400, 6030, 32767)</td><td>TLS</td></tr>
      <tr><td>NETCONF</td><td>collector → devices</td><td>830/tcp</td><td>optional, read-only user</td></tr>
      <tr><td>Redfish</td><td>collector → BMCs</td><td>443/tcp</td><td>read-only account</td></tr>
      <tr><td>IPMI</td><td>collector → old BMCs</td><td>623/udp</td><td>fallback only</td></tr>
      <tr><td>Modbus TCP</td><td>collector → meters, ATS, DG gateways</td><td>502/tcp</td><td>isolated facility VLAN</td></tr>
      <tr><td>BACnet/IP</td><td>collector ↔ BMS</td><td>47808/udp</td><td>BMS VLAN; BACnet/SC uses 443 (WSS)</td></tr>
      <tr><td>OPC UA</td><td>collector → BMS server</td><td>4840/tcp</td><td>alternative to BACnet</td></tr>
      <tr><td>DCGM exporter</td><td>collector → GPU hosts</td><td>9400/tcp</td><td>Gaudi exporter 41611/tcp</td></tr>
      <tr><td>Slurm REST / Kubernetes API</td><td>collector → scheduler</td><td>6820/tcp (site choice) / 6443/tcp</td><td>read-only token</td></tr>
      <tr><td>UFM</td><td>collector → UFM</td><td>443/tcp</td><td>—</td></tr>
      <tr><td>Reachability, time</td><td>collector → devices; collector → NTP</td><td>ICMP; 123/udp</td><td>—</td></tr>
    </tbody>
  </table></div>
</section>

<section id="security" data-grp="Security &amp; operations" data-k="security tls mtls secrets vault least privilege read only audit iec 62443 zones conduits data residency encryption">
  <h2><span class="num">22</span>Security</h2>
  <ul>
    <li><b>In transit:</b> TLS 1.3 everywhere off-site; mTLS collector ↔ platform; SNMPv3 authPriv; Redfish HTTPS; BACnet/SC where the BMS supports it. Protocols without security (Modbus, BACnet/IP, SNMP v1/v2c) stay on isolated VLANs reached only by the collector.</li>
    <li><b>Least privilege:</b> read-only accounts on every source; separate OAuth clients and scopes per northbound integration; write scopes only for ITSM, paging and notices, and for the DCIM / IPAM records SynapseDC owns.</li>
    <li><b>OT zoning:</b> the collector sits in a conduit between the IT management zone and the facility zone (IEC 62443 zones and conduits); it accepts no inbound sessions.</li>
    <li><b>Secrets:</b> site credentials in the collector vault; northbound secrets in the platform secret store; rotation at least every 90 days.</li>
    <li><b>At rest:</b> stores encrypted (AES-256); per-tenant separation; region chosen by the customer (data residency).</li>
    <li><b>Audit:</b> every API write, record change and integration call is in the audit trail and the SIEM feed.</li>
  </ul>
</section>

<section id="nfr" data-grp="Security &amp; operations" data-k="non functional availability performance scale retention monitoring sla rpo rto throughput">
  <h2><span class="num">23</span>Non-functional targets</h2>
  <div class="tw"><table>
    <thead><tr><th>Item</th><th>Target</th></tr></thead>
    <tbody>
      <tr><td>API availability</td><td>99.9 % monthly</td></tr>
      <tr><td>API latency</td><td>p95 ≤ 300 ms for reads of one object, ≤ 1 s for lists and roll-ups</td></tr>
      <tr><td>Event latency</td><td>p95 ≤ 5 s from the state change to webhook / Kafka</td></tr>
      <tr><td>Ingest</td><td>≥ 500 k samples / s per region; ≥ 2 k events / s</td></tr>
      <tr><td>Scale</td><td>100 sites, 200 k devices, 50 k GPUs per tenant</td></tr>
      <tr><td>Retention</td><td>raw samples 30 d, 5-min roll-ups 13 months, hourly 5 y; alarms and incidents 5 y; access events 1 y; audit 7 y <span class="tag td">to discuss</span></td></tr>
      <tr><td>Recovery</td><td>RPO 5 min, RTO 1 h for the central platform; collector buffers 72 h</td></tr>
      <tr><td>Integration health</td><td>every connector reports last success, error count and lag; failures raise an alarm under Data Ops</td></tr>
    </tbody>
  </table></div>
</section>

<section id="testing" data-grp="Security &amp; operations" data-k="testing onboarding sandbox certification contract test acceptance checklist">
  <h2><span class="num">24</span>Onboarding and acceptance of an interface</h2>
  <ol>
    <li>Agree the row in the register: owner, direction, system of record, scopes, rate.</li>
    <li>Credentials and firewall rules raised by the customer (section 21).</li>
    <li>Connect in the sandbox tenant; replay sample payloads; check mappings (severity, fields, ids).</li>
    <li>Contract tests: the OpenAPI / JSON Schema checks pass for every payload in both directions.</li>
    <li>Reconcile: counts in SynapseDC equal counts in the source (devices, alarms, incidents, customers).</li>
    <li>Failure drills: source down, WAN down (buffer and replay), receiver down (webhook retries), duplicate events.</li>
    <li>Sign-off with the customer owner; the site integration survey records it (Help &amp; FAQ → Facility integration).</li>
  </ol>
</section>

<section id="open" data-grp="Security &amp; operations" data-k="open decisions to discuss questions">
  <h2><span class="num">25</span>Open decisions</h2>
  <ol>
    <li>System of record per object: SynapseDC / platform Inventory as the DCIM, or synced from the customer's NetBox / dcTrack / Nlyte / CMDB.</li>
    <li>GPU job progress (step time, MFU, checkpoints): a metrics endpoint or log export agreed with the AI platform team.</li>
    <li>BMS access: read-only BACnet or OPC UA, or relay contacts only (a facility-safety decision for the customer).</li>
    <li>PACS and visitor vendor per customer (one connector each).</li>
    <li>Tenant-scoped API (NB-12): scope and whether it is offered through the platform's Experience and Care module.</li>
    <li>SQL access for BI: direct views or export only.</li>
    <li>Retention periods and data residency per customer.</li>
    <li>Platform modules for facility live state, twin, capacity, revenue and RCA (today held in SynapseDC).</li>
  </ol>
</section>

<section id="glossary" data-grp="Security &amp; operations" data-k="glossary terms definitions">
  <h2><span class="num">26</span>Glossary</h2>
  <div class="tw"><table>
    <tbody>
      <tr><td><b>Northbound</b></td><td>interfaces towards systems that consume SynapseDC (portals, ITSM, BSS, BI, SIEM)</td></tr>
      <tr><td><b>Southbound</b></td><td>interfaces towards the equipment and site systems SynapseDC reads</td></tr>
      <tr><td><b>East–west</b></td><td>interfaces between SynapseDC and the other platform modules</td></tr>
      <tr><td><b>Collector</b></td><td>the on-site software that polls and receives from equipment and sends outbound to the platform</td></tr>
      <tr><td><b>CloudEvents</b></td><td>CNCF standard event envelope (id, source, type, subject, time, data)</td></tr>
      <tr><td><b>OTLP</b></td><td>OpenTelemetry protocol for metrics, logs and traces</td></tr>
      <tr><td><b>OCSF</b></td><td>Open Cybersecurity Schema Framework, the event schema for the SIEM feed</td></tr>
      <tr><td><b>Redfish</b></td><td>DMTF REST standard for server and BMC management</td></tr>
      <tr><td><b>DCGM</b></td><td>NVIDIA Data Center GPU Manager; its exporter publishes per-GPU metrics</td></tr>
      <tr><td><b>BACnet/SC</b></td><td>BACnet Secure Connect: BACnet over TLS WebSockets</td></tr>
      <tr><td><b>Idempotency key</b></td><td>client-chosen id that makes a repeated write return the first result</td></tr>
      <tr><td><b>Outbox</b></td><td>events are written in the same transaction as the change, then published, so none is lost</td></tr>
    </tbody>
  </table></div>
</section>

      <div class="empty" id="empty" hidden>Nothing matches. Try a protocol (SNMP, Redfish, BACnet), a port (443, 502), a system (ServiceNow, PagerDuty) or a field.</div>
    </main>
  </div>
</div>
<script>
(function () {
  const params = new URLSearchParams(location.search);
  const framed = (() => { try { return window.self !== window.top; } catch { return true; } })();
  if (params.get('embed') === '1') document.documentElement.dataset.theme = 'light';
  if (framed || params.get('embed') === '1') document.body.classList.add('embed');

  const secs = [...document.querySelectorAll('main section')];
  const toc = document.getElementById('toc');
  const links = new Map();
  let grp = '';
  for (const s of secs) {
    if (s.dataset.grp !== grp) { grp = s.dataset.grp; const g = document.createElement('div'); g.className = 'grp'; g.innerHTML = grp; toc.appendChild(g); }
    const h = s.querySelector('h2');
    const a = document.createElement('a'); a.href = '#' + s.id;
    a.textContent = h.childNodes[0].textContent + '  ' + [...h.childNodes].slice(1).filter(n => n.nodeType === 3).map(n => n.textContent).join('').trim();
    toc.appendChild(a); links.set(s.id, a);
  }
  const QUICK = ['SNMP', 'Redfish', 'DCGM', 'BACnet', 'Modbus', 'ServiceNow', 'PagerDuty', 'webhook', 'Kafka', 'OAuth', 'mTLS', 'firewall', 'tenant', 'severity'];
  const quick = document.getElementById('quick');
  for (const w of QUICK) { const b = document.createElement('button'); b.type = 'button'; b.className = 'chip'; b.textContent = w; b.onclick = () => { q.value = w; run(); }; quick.appendChild(b); }

  const originals = new Map(secs.map(s => [s, s.innerHTML]));
  const q = document.getElementById('q'), clr = document.getElementById('clr'), hits = document.getElementById('hits'), empty = document.getElementById('empty');
  const esc = t => t.replace(/[.*+?^${}()|[\]\\]/g, '\\$&');
  function mark(node, re) {
    const walk = document.createTreeWalker(node, NodeFilter.SHOW_TEXT, { acceptNode: n => n.parentNode.closest('svg, script, mark') ? NodeFilter.FILTER_REJECT : NodeFilter.FILTER_ACCEPT });
    const list = []; while (walk.nextNode()) list.push(walk.currentNode);
    for (const t of list) {
      if (!re.test(t.data)) continue; re.lastIndex = 0;
      const f = document.createDocumentFragment(); let last = 0;
      t.data.replace(re, (m, i) => { f.append(t.data.slice(last, i)); const mk = document.createElement('mark'); mk.textContent = m; f.append(mk); last = i + m.length; return m; });
      f.append(t.data.slice(last)); t.replaceWith(f);
    }
  }
  function run() {
    const v = q.value.trim(); clr.hidden = !v;
    const terms = v.toLowerCase().split(/\s+/).filter(Boolean);
    let n = 0;
    for (const s of secs) {
      s.innerHTML = originals.get(s);
      const text = (s.textContent + ' ' + (s.dataset.k || '')).toLowerCase();
      const ok = !terms.length || terms.every(t => text.includes(t));
      s.hidden = !ok; links.get(s.id).classList.toggle('dim', !ok);
      if (ok) { n++; if (terms.length) mark(s, new RegExp(terms.map(esc).join('|'), 'gi')); }
    }
    empty.hidden = n > 0;
    hits.textContent = terms.length ? n + ' of ' + secs.length + ' sections' : '';
    const u = new URL(location.href); if (v) u.searchParams.set('q', v); else u.searchParams.delete('q'); history.replaceState(null, '', u);
  }
  let tm; q.addEventListener('input', () => { clearTimeout(tm); tm = setTimeout(run, 120); });
  clr.onclick = () => { q.value = ''; run(); q.focus(); };
  document.getElementById('print').onclick = () => window.print();
  document.addEventListener('keydown', e => { if (e.key === '/' && document.activeElement !== q) { e.preventDefault(); q.focus(); } if (e.key === 'Escape' && document.activeElement === q) { q.value = ''; run(); } });

  const io = new IntersectionObserver(es => { for (const e of es) if (e.isIntersecting) { for (const a of links.values()) a.classList.remove('on'); links.get(e.target.id)?.classList.add('on'); } }, { rootMargin: '-80px 0px -70% 0px' });
  secs.forEach(s => io.observe(s));
  if (params.get('q')) { q.value = params.get('q'); run(); }
  const jump = () => { const id = location.hash.slice(1); const el = id && document.getElementById(id); if (el) { el.hidden = false; el.scrollIntoView(); } };
  window.addEventListener('hashchange', jump); jump();
})();
</script>
</body>
</html>
